within BuildingSystems.Applications;
package BuildingTypes
  "Examples of international building types"
  extends Modelica.Icons.ExamplesPackage;
  annotation(preferredView="info");
end BuildingTypes;
