within BuildingSystems.Applications;
package ClimateAnalyses
  "Examples of different climate analyses"
  extends Modelica.Icons.ExamplesPackage;
  annotation(preferredView="info");
end ClimateAnalyses;
