within BuildingSystems.Applications;
package SolarThermalSystems
  extends Modelica.Icons.ExamplesPackage;
end SolarThermalSystems;
