within BuildingSystems.BoundaryConditions;
package SolarIrradiation "Package with models to compute solar irradition"
  extends Modelica.Icons.VariantsPackage;

annotation (preferredView="info",
Documentation(info="<html>
This package contains models to compute the solar irradiation
for different sky models.
</html>"));
end SolarIrradiation;
