within BuildingSystems.Buildings.Constructions;
package Walls
  "Package with wall models"
  extends Modelica.Icons.Package;
  annotation (preferredView="info",Icon(graphics={
    Rectangle(extent={{-26,88},{26,-88}},lineColor={230,230,230},fillColor={135,135,135},fillPattern=FillPattern.Solid)}));
end Walls;
