within BuildingSystems.Buildings.Data;
package Constructions "Parameter sets of building constructions"
  extends Modelica.Icons.Package;
  annotation (preferredView="info",Icon(graphics={
    Rectangle(extent={{-80,90},{-28,-86}},lineColor={230,230,230},fillColor={135,135,135},fillPattern = FillPattern.Solid),
    Rectangle(extent={{-28,90},{24,-86}},lineColor={230,230,230},fillColor={175,175,175},fillPattern=FillPattern.Solid),
    Rectangle(extent={{24,90},{76,-86}}, lineColor={230,230,230},fillColor={135,135,135},fillPattern = FillPattern.Solid)}));
end Constructions;
