within BuildingSystems.Climate;
package WeatherData
  "Weather data sets from Netcdf"
  extends Modelica.Icons.VariantsPackage;

end WeatherData;
