within BuildingSystems.Electrical.AC.OnePhase;
package Basics "Package with basic models"
extends Modelica.Icons.BasesPackage;


annotation (Documentation(info="<html>
<p>
This package contains simple models used in AC single phase networks.
</p>
</html>", revisions="<html>
<ul>
<li>
June 4, 2014, by Marco Bonvini:<br/>
Added User's guide.
</li>
</ul>
</html>"));
end Basics;
