within BuildingSystems.Electrical.AC;
package OnePhase "One phase AC systems"
extends Modelica.Icons.VariantsPackage;


annotation (Documentation(info="<html>
<p>
Package with models for alternate current (AC) single phase systems.<br/>
The models contained in this package use the phase system
<a href=\"modelica://BuildingSystems.Electrical.PhaseSystems.OnePhase\">
BuildingSystems.Electrical.PhaseSystems.OnePhase</a> and they assume 120 V as nominal RMS voltage.
</p>
</html>", revisions="<html>
<ul>
<li>
June 4, 2014, by Marco Bonvini:<br/>
Added User's guide.
</li>
</ul>
</html>"));
end OnePhase;
