within BuildingSystems.Electrical;
package BaseClasses "Package with base classes for BuildingSystems.Electrical"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://BuildingSystems.Electrical\">BuildingSystems.Electrical</a>.
</p>
</html>"));
end BaseClasses;
