within BuildingSystems.Electrical.Utilities;
package Examples "This package contais tests for check the correctness of the models"
extends Modelica.Icons.ExamplesPackage;


annotation (Documentation(revisions="<html>
<ul>
<li>
Aug 28, 2014, by Marco Bonvini:<br/>
Added documentation.
</li>
</ul>
</html>", info="<html>
<p>
This package contains examples for the use of models that can be found in
<a href=\"modelica://BuildingSystems.Electrical.Utilities\">
BuildingSystems.Electrical.Utilities</a>.
</p>
</html>"));
end Examples;
