within BuildingSystems.Fluid.Geothermal.Borefields;
package BaseClasses "Base classes used in BuildingSystems.Fluid.HeatExchangers.Ground"
extends Modelica.Icons.BasesPackage;


annotation (Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://BuildingSystems.Fluid.Geothermal.Borefields\">BuildingSystems.Fluid.Geothermal.Borefields</a>.
</p>
</html>"));
end BaseClasses;
