within BuildingSystems.Fluid.HeatPumps.ModularReversible;
package BaseClasses "Package with base classes for BuildingSystems.Fluid.HeatPumps.ModularReversible"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://BuildingSystems.Fluid.HeatPumps.ModularReversible\">BuildingSystems.Fluid.HeatPumps.ModularReversible</a>.
</p>
</html>"));
end BaseClasses;
