within BuildingSystems.HAM.Data.MaterialProperties;
package HygroThermal "Package with data sets of building materials for hygro-thermal simulation"
  extends Modelica.Icons.Package;
end HygroThermal;
