within BuildingSystems.Interfaces;
connector HeatFlowRateOutput = Modelica.Blocks.Interfaces.RealOutput(final quantity="HeatFlowRate",final unit="W",displayUnit="W");
