within BuildingSystems.Interfaces;
connector LengthInput = Modelica.Blocks.Interfaces.RealInput(final quantity="Length",final unit="m",displayUnit="m");
