within BuildingSystems.Interfaces;
connector ViewFactorInput = Modelica.Blocks.Interfaces.RealInput(min=0.0,max=1.0, final quantity="ViewFactor", final unit="1");
