within BuildingSystems;
package Interfaces "Package with base and complex connector types of the library"
  extends Modelica.Icons.InterfacesPackage;
  // Air change rate
  // Angle in degree
  // Heat flow rate
  // Length
  // Mass flow rate
  // Absolute moisture
  // Power
  // RadiantEnergy Fluence Rate
  // Thermodynamic Temperature
  // Velocity
end Interfaces;
