within BuildingSystems.Technologies.ElectricalStorages;
package Data "Data base with parameter sets of electrical batteries"
end Data;
