within BuildingSystems.Technologies.Photovoltaics.BaseClasses;
package OpticalModels
  "Package with optical models of photovoltaic modules"
  extends Modelica.Icons.Package;
end OpticalModels;
