within BuildingSystems.ThermalZones.ISO13790.Validation.BESTEST.Data;
record Case900Mass = BuildingSystems.ThermalZones.ISO13790.Data.Generic(
    heaC=249272,
    facMas=2.7) "BESTEST900"
     annotation (
  Documentation(info="<html>
<p>
Thermal mass for Case900Mass.
</p>
</html>"));
