within BuildingSystems.Types;
type CoefficientOfAirChange = Real(final quantity="CoefficientOfAirChange", final unit = "m3/(h.m.Pa)");
