within BuildingSystems.Types;
type WaterVapourEnthalpy = Modelica.SIunits.SpecificEnergy;
