within BuildingSystems.UsersGuide;
class Copyright "Copyright"
  extends Modelica.Icons.Information;
  annotation (Documentation(info="<html>
        <h4><font color=\"#008000\" size=\"5\">Copyright</font></h4>
        <p>
        Copyright (c) 2013-2017, Berlin University of the Arts, Institute for Architecture and Urban Planning. All rights reserved.
        </p>
        </html>"));
end Copyright;
