within BuildingSystems.Utilities.IO.SignalExchange;
package Examples "This package contains examples for the signal exchange block"
  extends Modelica.Icons.ExamplesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains examples for the use of models that can be found in
<a href=\"modelica://BuildingSystems.Utilities.IO.SignalExchange\">
BuildingSystems.Utilities.IO.SignalExchange</a>.
</p>
</html>"));
end Examples;
